# 92系列环控器 Modbus-TCP 全量寄存器映射字典 (V2.0)

## 1. 系统控制与心跳区 (0x0000 - 0x0FFF)
| 地址 (Hex)    | 名称       | 类型      | 读写 | 换算倍率       |
| :------------ | :--------- | :-------- | :--- | :------------- |
| 0x0000        | 通信心跳值 | uint16    | R/W  | 原值           |
| 0x0001        | 控制模式   | uint16    | RO   | 0=自动, 1=手动 |
| 0x0002-0x000A | 设备ID     | uint8[18] | RO   | 字符串/HEX     |
| 0x000B-0x000D | MAC地址    | uint8[6]  | RO   | HEX数组        |
| 0x000E-0x000F | 固件版本   | uint32    | RO   | 原值           |
| 0x0010-0x0011 | 算法版本   | uint32    | RO   | 原值           |
| 0x0012-0x0013 | UI版本     | uint32    | RO   | 原值           |
| 0x0014-0x0015 | Boot版本   | uint32    | RO   | 原值           |
| 0x0016-0x0017 | 目标通风量 | uint32    | R/W  | 原值           |
| 0x0018        | 通风等级   | uint16    | R/W  | 原值           |

## 2. OTA 升级系统区 (0x0100 - 0x0151)
| 地址 (Hex) | 名称         | 类型   | 读写 | 说明                                          |
| :--------- | :----------- | :----- | :--- | :-------------------------------------------- |
| 0x0100     | OTA_TRIGGER  | uint16 | R/W  | 1=触发, 0=空闲                                |
| 0x0101     | OTA_VERSION  | uint16 | R/W  | 目标版本号 (如 201 代表 2.0.1)                |
| 0x0150     | OTA_PROGRESS | uint16 | RO   | 0-100%                                        |
| 0x0151     | OTA_STATUS   | uint16 | RO   | 0=空闲, 1=下载中, 2=校验中, 3=成功, 0xFF=失败 |

## 3. 环境与传感器数据区 (0x1001 - 0x1050)

### 3.1 舍内温湿度 (1#-16#)
| 地址 (Hex) | 寄存器名称  | 类型   | 读写 | 换算逻辑 |
| :--------- | :---------- | :----- | :--- | :------- |
| 0x1001     | 1#舍内温度  | int16  | RO   | val/10   |
| 0x1002     | 1#舍内湿度  | uint16 | RO   | val/10   |
| 0x1003     | 2#舍内温度  | int16  | RO   | val/10   |
| 0x1004     | 2#舍内湿度  | uint16 | RO   | val/10   |
| 0x1005     | 3#舍内温度  | int16  | RO   | val/10   |
| 0x1006     | 3#舍内湿度  | uint16 | RO   | val/10   |
| 0x1007     | 4#舍内温度  | int16  | RO   | val/10   |
| 0x1008     | 4#舍内湿度  | uint16 | RO   | val/10   |
| 0x1009     | 5#舍内温度  | int16  | RO   | val/10   |
| 0x100A     | 5#舍内湿度  | uint16 | RO   | val/10   |
| 0x100B     | 6#舍内温度  | int16  | RO   | val/10   |
| 0x100C     | 6#舍内湿度  | uint16 | RO   | val/10   |
| 0x100D     | 7#舍内温度  | int16  | RO   | val/10   |
| 0x100E     | 7#舍内湿度  | uint16 | RO   | val/10   |
| 0x100F     | 8#舍内温度  | int16  | RO   | val/10   |
| 0x1010     | 8#舍内湿度  | uint16 | RO   | val/10   |
| 0x1011     | 9#舍内温度  | int16  | RO   | val/10   |
| 0x1012     | 9#舍内湿度  | uint16 | RO   | val/10   |
| 0x1013     | 10#舍内温度 | int16  | RO   | val/10   |
| 0x1014     | 10#舍内湿度 | uint16 | RO   | val/10   |
| 0x1015     | 11#舍内温度 | int16  | RO   | val/10   |
| 0x1016     | 11#舍内湿度 | uint16 | RO   | val/10   |
| 0x1017     | 12#舍内温度 | int16  | RO   | val/10   |
| 0x1018     | 12#舍内湿度 | uint16 | RO   | val/10   |
| 0x1019     | 13#舍内温度 | int16  | RO   | val/10   |
| 0x101A     | 13#舍内湿度 | uint16 | RO   | val/10   |
| 0x101B     | 14#舍内温度 | int16  | RO   | val/10   |
| 0x101C     | 14#舍内湿度 | uint16 | RO   | val/10   |
| 0x101D     | 15#舍内温度 | int16  | RO   | val/10   |
| 0x101E     | 15#舍内湿度 | uint16 | RO   | val/10   |
| 0x101F     | 16#舍内温度 | int16  | RO   | val/10   |
| 0x1020     | 16#舍内湿度 | uint16 | RO   | val/10   |

### 3.2 室内CO2 (1#-8#)
| 地址 (Hex) | 寄存器名称 | 类型   | 读写 | 换算逻辑 |
| :--------- | :--------- | :----- | :--- | :------- |
| 0x1021     | 1#室内CO2  | uint16 | RO   | 原值     |
| 0x1022     | 2#室内CO2  | uint16 | RO   | 原值     |
| 0x1023     | 3#室内CO2  | uint16 | RO   | 原值     |
| 0x1024     | 4#室内CO2  | uint16 | RO   | 原值     |
| 0x1025     | 5#室内CO2  | uint16 | RO   | 原值     |
| 0x1026     | 6#室内CO2  | uint16 | RO   | 原值     |
| 0x1027     | 7#室内CO2  | uint16 | RO   | 原值     |
| 0x1028     | 8#室内CO2  | uint16 | RO   | 原值     |

### 3.3 室内氨气 (1#-4#)
| 地址 (Hex) | 寄存器名称 | 类型   | 读写 | 换算逻辑 |
| :--------- | :--------- | :----- | :--- | :------- |
| 0x1029     | 1#室内氨气 | uint16 | RO   | 原值     |
| 0x102A     | 2#室内氨气 | uint16 | RO   | 原值     |
| 0x102B     | 3#室内氨气 | uint16 | RO   | 原值     |
| 0x102C     | 4#室内氨气 | uint16 | RO   | 原值     |

### 3.4 室内风速 (1#-12#)
| 地址 (Hex) | 寄存器名称  | 类型   | 读写 | 换算逻辑 |
| :--------- | :---------- | :----- | :--- | :------- |
| 0x102D     | 1#室内风速  | uint16 | RO   | val/10   |
| 0x102E     | 2#室内风速  | uint16 | RO   | val/10   |
| 0x102F     | 3#室内风速  | uint16 | RO   | val/10   |
| 0x1030     | 4#室内风速  | uint16 | RO   | val/10   |
| 0x1031     | 5#室内风速  | uint16 | RO   | val/10   |
| 0x1032     | 6#室内风速  | uint16 | RO   | val/10   |
| 0x1033     | 7#室内风速  | uint16 | RO   | val/10   |
| 0x1034     | 8#室内风速  | uint16 | RO   | val/10   |
| 0x1035     | 9#室内风速  | uint16 | RO   | val/10   |
| 0x1036     | 10#室内风速 | uint16 | RO   | val/10   |
| 0x1037     | 11#室内风速 | uint16 | RO   | val/10   |
| 0x1038     | 12#室内风速 | uint16 | RO   | val/10   |

### 3.5 压差、气象站与颗粒物 (0x1039 - 0x1048)
| 地址 (Hex) | 名称           | 地址 (Hex)    | 名称           |
| :--------- | :------------- | :------------ | :------------- |
| 0x1039     | 舍外温度       | 0x103A        | 舍外湿度       |
| 0x103B     | 气象站舍外温度 | 0x103C        | 气象站舍外湿度 |
| 0x103D     | 气象站风速     | 0x103E        | 气象站风向     |
| 0x103F     | 气象站辐射     | 0x1040        | 气象站大气压力 |
| 0x1041     | 气象站光学雨量 | 0x1042        | 1#室内压差     |
| 0x1043     | 2#室内压差     | 0x1044        | 3#室内压差     |
| 0x1045     | 4#室外压差     | 0x1046-0x1048 | 1#-3#颗粒物    |

## 4. 外设硬件接口区 (0x2001 - 0x6000)

### 4.1 继电器与IO接口
| 地址范围      | 名称            | 说明                                                      |
| :------------ | :-------------- | :-------------------------------------------------------- |
| 0x2001-0x2016 | R1-R22 枚举     | 设备类型枚举 (1=风机组等)                                 |
| 0x2020-0x2029 | DI_1-DI_10 枚举 | DI绑定设备类型                                            |
| 0x2030-0x2033 | AO_0-AO_3 枚举  | AO绑定设备类型                                            |
| 0x4001        | 继电器状态      | uint32 位掩码 (bit0-21，对应R1-R22，**0-based，bit0=R1**) |
| 0x4003-0x4004 | AO1/AO2 反馈    | 风机转速反馈                                              |
| 0x4007        | DI输入状态      | uint16 位掩码 (bit0-9，**0-based，bit0=DI1**)             |
| 0x4008-0x400B | AI1-AI4 反馈    | 电压值 (val/10)                                           |
| 0x5001        | 继电器指令      | uint32 位掩码 (强制启停，**0-based，bit0=R1**)            |
| 0x5003-0x5004 | AO1/AO2 设定    | 风机转速设定                                              |

### 4.2 继电器位序对应关系 (关键：严禁偏移)
> R1 对应 bit0（最低位），R22 对应 bit21。
> relayIndex 传参规则：**0-based**，即 R1=0，R2=1，...，R22=21。
> value=true 表示置位该位（ON），false 表示清零该位（OFF）。
> 写入前必须先读取 0x5001 当前值，合并位图后再写回，严禁覆盖其他位。

## 5. 业务参数配置区 (0x7001 - 0x7FFF)
| 地址   | 名称     | 类型   | 读写 | 换算逻辑                          |
| :----- | :------- | :----- | :--- | :-------------------------------- |
| 0x7001 | 目标温度 | int16  | R/W  | val/10，写入时前端值×10后写寄存器 |
| 0x7002 | 目标湿度 | uint16 | R/W  | val/10，写入时前端值×10后写寄存器 |
| 0x7003 | 猪只数量 | uint16 | R/W  | 原值                              |
| 0x7004 | 栋舍号   | uint16 | R/W  | 原值                              |
| 0x7005 | 单元号   | uint16 | R/W  | 原值                              |
| 0x7006 | 猪只日龄 | uint16 | R/W  | 原值                              |
| 0x7007 | 猪只均重 | uint16 | R/W  | 原值                              |
| 0x7008 | 健康状态 | uint16 | R/W  | 原值                              |
| 0x7009 | 栋舍类型 | uint16 | R/W  | 原值                              |

### 5.1 传感器安装状态（待固件新增）
| 地址   | 名称               | 类型   | 读写 | 说明                                              |
| :----- | :----------------- | :----- | :--- | :------------------------------------------------ |
| 0x700A | 温度传感器安装位   | uint16 | RO   | bit0~bit15 对应 1#~16#，1=已安装，0=未安装       |
| 0x700B | 湿度传感器安装位   | uint16 | RO   | bit0~bit15 对应 1#~16#，1=已安装，0=未安装       |
| 0x700C | CO2传感器安装位    | uint8  | RO   | bit0~bit7 对应 1#~8#，1=已安装，0=未安装         |
| 0x700D | 氨气传感器安装位   | uint8  | RO   | bit0~bit3 对应 1#~4#，1=已安装，0=未安装         |
| 0x700E | 压差传感器安装位   | uint8  | RO   | bit0~bit3 对应 1#~4#，1=已安装，0=未安装         |
| 0x700F | 室外传感器安装位   | uint8  | RO   | bit0=室外温湿度，bit1~bit4=水帘1~4               |