# 92系列环控器 Modbus-TCP 全量寄存器映射字典 (V2.0)

## 变更记录

| 版本 | 日期 | 作者 | 变更内容 |
|:---|:---|:---|:---|
| V2.0 | 2026-06-19 | Claude | 新增传感器 RS485 从站寄存器布局说明（CO2/压差/温湿度） |

## 1. 系统控制与心跳区 (0x0000 - 0x0FFF)
| 地址 (Hex)    | 名称       | 类型      | 读写 | 换算倍率       |
| :------------ | :--------- | :-------- | :--- | :------------- |
| 0x0000        | 通信心跳值 | uint16    | R/W  | 原值           |
| 0x0001        | 控制模式   | uint16    | RO   | 0=自动, 1=手动 |
| 0x0002-0x000A | 设备ID     | uint8[18] | RO   | 字符串/HEX     |
| 0x000B-0x000D | MAC地址    | uint8[6]  | RO   | HEX数组        |
| 0x000E-0x000F | 固件版本   | uint32    | RO   | 原值           |
| 0x0010-0x0011 | 算法版本   | uint32    | RO   | 原值           |
| 0x0012-0x0013 | UI版本     | uint32    | RO   | 原值           |
| 0x0014-0x0015 | Boot版本   | uint32    | RO   | 原值           |
| 0x0016-0x0017 | 目标通风量 | uint32    | R/W  | 原值           |
| 0x0018        | 通风等级   | uint16    | R/W  | 原值           |

## 2. OTA 升级系统区 (0x0100 - 0x0151)
| 地址 (Hex) | 名称         | 类型   | 读写 | 说明                                          |
| :--------- | :----------- | :----- | :--- | :-------------------------------------------- |
| 0x0100     | OTA_TRIGGER  | uint16 | R/W  | 1=触发, 0=空闲                                |
| 0x0101     | OTA_VERSION  | uint16 | R/W  | 目标版本号 (如 201 代表 2.0.1)                |
| 0x0150     | OTA_PROGRESS | uint16 | RO   | 0-100%                                        |
| 0x0151     | OTA_STATUS   | uint16 | RO   | 0=空闲, 1=下载中, 2=校验中, 3=成功, 0xFF=失败 |

## 3. 环境与传感器数据区 (0x1001 - 0x1050)

### 3.1 舍内温湿度 (1#-16#)
| 地址 (Hex) | 寄存器名称  | 类型   | 读写 | 换算逻辑 |
| :--------- | :---------- | :----- | :--- | :------- |
| 0x1001     | 1#舍内温度  | int16  | RO   | val/10   |
| 0x1002     | 1#舍内湿度  | uint16 | RO   | val/10   |
| 0x1003     | 2#舍内温度  | int16  | RO   | val/10   |
| 0x1004     | 2#舍内湿度  | uint16 | RO   | val/10   |
| 0x1005     | 3#舍内温度  | int16  | RO   | val/10   |
| 0x1006     | 3#舍内湿度  | uint16 | RO   | val/10   |
| 0x1007     | 4#舍内温度  | int16  | RO   | val/10   |
| 0x1008     | 4#舍内湿度  | uint16 | RO   | val/10   |
| 0x1009     | 5#舍内温度  | int16  | RO   | val/10   |
| 0x100A     | 5#舍内湿度  | uint16 | RO   | val/10   |
| 0x100B     | 6#舍内温度  | int16  | RO   | val/10   |
| 0x100C     | 6#舍内湿度  | uint16 | RO   | val/10   |
| 0x100D     | 7#舍内温度  | int16  | RO   | val/10   |
| 0x100E     | 7#舍内湿度  | uint16 | RO   | val/10   |
| 0x100F     | 8#舍内温度  | int16  | RO   | val/10   |
| 0x1010     | 8#舍内湿度  | uint16 | RO   | val/10   |
| 0x1011     | 9#舍内温度  | int16  | RO   | val/10   |
| 0x1012     | 9#舍内湿度  | uint16 | RO   | val/10   |
| 0x1013     | 10#舍内温度 | int16  | RO   | val/10   |
| 0x1014     | 10#舍内湿度 | uint16 | RO   | val/10   |
| 0x1015     | 11#舍内温度 | int16  | RO   | val/10   |
| 0x1016     | 11#舍内湿度 | uint16 | RO   | val/10   |
| 0x1017     | 12#舍内温度 | int16  | RO   | val/10   |
| 0x1018     | 12#舍内湿度 | uint16 | RO   | val/10   |
| 0x1019     | 13#舍内温度 | int16  | RO   | val/10   |
| 0x101A     | 13#舍内湿度 | uint16 | RO   | val/10   |
| 0x101B     | 14#舍内温度 | int16  | RO   | val/10   |
| 0x101C     | 14#舍内湿度 | uint16 | RO   | val/10   |
| 0x101D     | 15#舍内温度 | int16  | RO   | val/10   |
| 0x101E     | 15#舍内湿度 | uint16 | RO   | val/10   |
| 0x101F     | 16#舍内温度 | int16  | RO   | val/10   |
| 0x1020     | 16#舍内湿度 | uint16 | RO   | val/10   |

### 3.2 室内CO2 (1#-8#)
| 地址 (Hex) | 寄存器名称 | 类型   | 读写 | 换算逻辑 |
| :--------- | :--------- | :----- | :--- | :------- |
| 0x1021     | 1#室内CO2  | uint16 | RO   | 原值     |
| 0x1022     | 2#室内CO2  | uint16 | RO   | 原值     |
| 0x1023     | 3#室内CO2  | uint16 | RO   | 原值     |
| 0x1024     | 4#室内CO2  | uint16 | RO   | 原值     |
| 0x1025     | 5#室内CO2  | uint16 | RO   | 原值     |
| 0x1026     | 6#室内CO2  | uint16 | RO   | 原值     |
| 0x1027     | 7#室内CO2  | uint16 | RO   | 原值     |
| 0x1028     | 8#室内CO2  | uint16 | RO   | 原值     |

### 3.3 室内氨气 (1#-4#)
| 地址 (Hex) | 寄存器名称 | 类型   | 读写 | 换算逻辑 |
| :--------- | :--------- | :----- | :--- | :------- |
| 0x1029     | 1#室内氨气 | uint16 | RO   | 原值     |
| 0x102A     | 2#室内氨气 | uint16 | RO   | 原值     |
| 0x102B     | 3#室内氨气 | uint16 | RO   | 原值     |
| 0x102C     | 4#室内氨气 | uint16 | RO   | 原值     |

### 3.4 室内风速 (1#-12#)
| 地址 (Hex) | 寄存器名称  | 类型   | 读写 | 换算逻辑 |
| :--------- | :---------- | :----- | :--- | :------- |
| 0x102D     | 1#室内风速  | uint16 | RO   | val/10   |
| 0x102E     | 2#室内风速  | uint16 | RO   | val/10   |
| 0x102F     | 3#室内风速  | uint16 | RO   | val/10   |
| 0x1030     | 4#室内风速  | uint16 | RO   | val/10   |
| 0x1031     | 5#室内风速  | uint16 | RO   | val/10   |
| 0x1032     | 6#室内风速  | uint16 | RO   | val/10   |
| 0x1033     | 7#室内风速  | uint16 | RO   | val/10   |
| 0x1034     | 8#室内风速  | uint16 | RO   | val/10   |
| 0x1035     | 9#室内风速  | uint16 | RO   | val/10   |
| 0x1036     | 10#室内风速 | uint16 | RO   | val/10   |
| 0x1037     | 11#室内风速 | uint16 | RO   | val/10   |
| 0x1038     | 12#室内风速 | uint16 | RO   | val/10   |

### 3.5 压差、气象站与颗粒物 (0x1039 - 0x1048)
| 地址 (Hex) | 名称           | 地址 (Hex)    | 名称           |
| :--------- | :------------- | :------------ | :------------- |
| 0x1039     | 舍外温度       | 0x103A        | 舍外湿度       |
| 0x103B     | 气象站舍外温度 | 0x103C        | 气象站舍外湿度 |
| 0x103D     | 气象站风速     | 0x103E        | 气象站风向     |
| 0x103F     | 气象站辐射     | 0x1040        | 气象站大气压力 |
| 0x1041     | 气象站光学雨量 | 0x1042        | 1#室内压差     |
| 0x1043     | 2#室内压差     | 0x1044        | 3#室内压差     |
| 0x1045     | 4#室外压差     | 0x1046-0x1048 | 1#-3#颗粒物    |

## 4. 外设硬件接口区 (0x2001 - 0x6000)

### 4.1 继电器与IO接口
| 地址范围      | 名称            | 说明                                                      |
| :------------ | :-------------- | :-------------------------------------------------------- |
| 0x2001-0x2016 | R1-R22 枚举     | 设备类型枚举 (1=风机组等)                                 |
| 0x2020-0x2029 | DI_1-DI_10 枚举 | DI绑定设备类型                                            |
| 0x2030-0x2033 | AO_0-AO_3 枚举  | AO绑定设备类型                                            |
| 0x4001        | 继电器状态      | uint32 位掩码 (bit0-21，对应R1-R22，**0-based，bit0=R1**) |
| 0x4003-0x4004 | AO1/AO2 反馈    | 风机转速反馈                                              |
| 0x4007        | DI输入状态      | uint16 位掩码 (bit0-9，**0-based，bit0=DI1**)             |
| 0x4008-0x400B | AI1-AI4 反馈    | 电压值 (val/10)                                           |
| 0x5001        | 继电器指令      | uint32 位掩码 (强制启停，**0-based，bit0=R1**)            |
| 0x5003-0x5004 | AO1/AO2 设定    | 风机转速设定                                              |

### 4.2 继电器位序对应关系 (关键：严禁偏移)
> R1 对应 bit0（最低位），R22 对应 bit21。
> relayIndex 传参规则：**0-based**，即 R1=0，R2=1，...，R22=21。
> value=true 表示置位该位（ON），false 表示清零该位（OFF）。
> 写入前必须先读取 0x5001 当前值，合并位图后再写回，严禁覆盖其他位。

## 5. 业务参数配置区 (0x7001 - 0x7FFF)
| 地址   | 名称     | 类型   | 读写 | 换算逻辑                          |
| :----- | :------- | :----- | :--- | :-------------------------------- |
| 0x7001 | 目标温度 | int16  | R/W  | val/10，写入时前端值×10后写寄存器 |
| 0x7002 | 目标湿度 | uint16 | R/W  | val/10，写入时前端值×10后写寄存器 |
| 0x7003 | 猪只数量 | uint16 | R/W  | 原值                              |
| 0x7004 | 栋舍号   | uint16 | R/W  | 原值                              |
| 0x7005 | 单元号   | uint16 | R/W  | 原值                              |
| 0x7006 | 猪只日龄 | uint16 | R/W  | 原值                              |
| 0x7007 | 猪只均重 | uint16 | R/W  | 原值                              |
| 0x7008 | 健康状态 | uint16 | R/W  | 原值                              |
| 0x7009 | 栋舍类型 | uint16 | R/W  | 原值                              |

### 5.1 传感器安装状态
| 地址   | 名称               | 类型   | 读写 | 说明                                              |
| :----- | :----------------- | :----- | :--- | :------------------------------------------------ |
| 0x700A | 温度传感器安装位   | uint16 | R/W  | bit0~bit15 对应 1#~16#，1=已安装，0=未安装       |
| 0x700B | 湿度传感器安装位   | uint16 | R/W  | bit0~bit15 对应 1#~16#，1=已安装，0=未安装       |
| 0x700C | CO2传感器安装位    | uint16 | R/W  | bit0~bit7 对应 1#~8#，1=已安装，0=未安装         |
| 0x700D | 氨气传感器安装位   | uint16 | R/W  | bit0~bit3 对应 1#~4#，1=已安装，0=未安装         |
| 0x700E | 压差传感器安装位   | uint16 | R/W  | bit0~bit3 对应 1#~4#，1=已安装，0=未安装         |
| 0x700F | 室外传感器安装位   | uint16 | R/W  | bit0=室外温湿度，bit1~bit4=水帘1~4               |

### 5.2 告警寄存器区 (BLOCK_SENSOR_ALARM)
| 地址   | 名称             | 类型   | 读写 | 说明                                                      |
| :----- | :--------------- | :----- | :--- | :-------------------------------------------------------- |
| 0x7030 | ErRead 告警标志  | uint16 | RO   | bit0~bit15 对应传感器，1=该路通信失败                     |
| 0x7031 | ErMax 告警标志   | uint16 | RO   | bit0~bit15 对应传感器，1=该路数值不变异常                 |
| 0x7032 | 温度高限告警     | uint16 | RO   | 1=温度高限告警触发                                        |
| 0x7033 | 湿度高限告警     | uint16 | RO   | 1=湿度高限告警触发                                        |
| 0x7034 | 传感器在线状态   | uint16 | RO   | bit0~bit15 对应传感器，1=在线                             |
| 0x7035 | 告警使能位       | uint16 | R/W  | 直接映射 `App_Save.alarm.enableBit`，写入后自动保存 Flash  |

### 5.3 阈值配置区 (BLOCK_SENSOR_THRESHOLD)
| 地址   | 名称           | 类型   | 读写 | 换算逻辑                                    |
| :----- | :------------- | :----- | :--- | :------------------------------------------ |
| 0x7040 | 温度高限阈值   | uint16 | R/W  | val/10 → ℃（**绝对值**，ActualTemp > TempHigh 时触发告警） |
| 0x7041 | 温度低限阈值   | uint16 | R/W  | val/10 → ℃（绝对值，ActualTemp < TempLow 时触发告警） |
| 0x7042 | 湿度高限阈值   | uint16 | R/W  | val/10 → %RH（**绝对值**，Humi > HumiHigh 时触发告警） |
| 0x7043 | 湿度低限阈值   | uint16 | R/W  | val/10 → %RH（绝对值，Humi < HumiLow 时触发告警） |

> **重要**: 温度和湿度告警阈值均为**绝对值**。
> 例如：TempHigh=280(28.0℃)，则 ActualTemp > 28.0℃ 时触发告警。

### 5.4 温度补偿值 (BLOCK_SENSOR_COMPENSATION.TEMP_COMP_BASE)
| 地址范围       | 名称               | 类型   | 读写 | 换算逻辑                           |
| :------------- | :----------------- | :----- | :--- | :--------------------------------- |
| 0x7050-0x705F  | 温度补偿值[0..15]  | int16  | R/W  | val/10 → ℃，写入时前端值×10后写寄存器，0x7050+i 对应第 i+1 路 |

### 5.5 湿度补偿值 (BLOCK_SENSOR_COMPENSATION.HUMI_COMP_BASE)
| 地址范围       | 名称               | 类型   | 读写 | 换算逻辑                           |
| :------------- | :----------------- | :----- | :--- | :--------------------------------- |
| 0x7060-0x706F  | 湿度补偿值[0..15]  | int16  | R/W  | val/10 → %RH，写入时前端值×10后写寄存器，0x7060+i 对应第 i+1 路 |

### 5.6 RS485 端口配置
| 地址范围       | 名称               | 类型   | 读写 | 换算逻辑                           |
| :------------- | :----------------- | :----- | :--- | :--------------------------------- |
| 0x7070-0x707F  | RS485端口配置[0..15] | uint16 | R/W  | 原值（6/7/8），0x7070+i 对应第 i+1 路 |

### 5.7 历史缓冲调试寄存器 (待固件实现)
| 地址   | 名称             | 类型   | 读写 | 说明                                                      |
| :----- | :--------------- | :----- | :--- | :-------------------------------------------------------- |
| 0x7100 | 历史条目总数     | uint16 | RO   | 当前历史缓冲区中的条目数量                                |
| 0x7101 | 最新条目索引     | uint16 | RO   | 最新写入的历史条目索引                                    |
| 0x7102 | 历史读取触发     | uint16 | WO   | 写入目标索引，触发固件准备该条目数据                      |
| 0x7103 | 历史小时         | uint16 | RO   | 读取条目的 tm_hour                                        |
| 0x7104 | 历史温度(原始)   | int16  | RO   | 读取条目的 temp 原始值 (val/10 → ℃)                      |
| 0x7105 | 历史湿度(原始)   | uint16 | RO   | 读取条目的 humi 原始值 (val/10 → %RH)                    |
| 0x7106 | 历史时间戳(高)   | uint32 | RO   | 读取条目的 time_stamp 高 16 位                            |
| 0x7107 | 历史时间戳(低)   | uint32 | RO   | 读取条目的 time_stamp 低 16 位                            |
| 0x7110 | 历史清空触发     | uint16 | WO   | 写入 0xAA55 触发清空历史缓冲                             |
| 0x7111 | 历史清空结果     | uint16 | RO   | 0=空闲, 1=清空中, 2=完成                                 |

### 5.8 告警使能位 (enableBit)

告警使能位可通过以下两种方式写入：

**方式 1：Modbus TCP 寄存器 (推荐)**
- 地址 `0x7035`，uint16，读写
- 直接映射 `App_Save.alarm.enableBit`，写入后自动保存 Flash
- 测试代码：`writeRegister(0x7035, value)`

**方式 2：JSON 属性协议 (ATE TCP 9001)**
- 通过 `AlarmThresholdSet` 下发，屏幕 (HMI) 和测试系统均可使用

**下发格式**:
```json
{
  "AlarmThresholdSet": {
    "lowTemp": 10.0,
    "highTemp": 35.0,
    "lowHumi": 40.0,
    "highHumi": 85.0,
    "CO2": 3000,
    "NH4": 25,
    "lowTempRca": 1,
    "highTempRca": 1,
    "lowHumiRca": 0,
    "highHumiRca": 0
  }
}
```

**enableBit 位映射** (`App_Save.alarm.enableBit`):

| 字段 | 位 | 含义 | 固件默认值 |
| :--- | :--- | :--- | :--- |
| `lowTempRca` | Alarm_Bit_TempLow | 温度低限告警使能 | 1 (开启) |
| `highTempRca` | Alarm_Bit_TempHigh | 温度高限告警使能 | 1 (开启) |
| `lowHumiRca` | Alarm_Bit_HumiLow | 湿度低限告警使能 | 0 (关闭) |
| `highHumiRca` | Alarm_Bit_HumiHigh | 湿度高限告警使能 | 0 (关闭) |
| `CO2Rca` | Alarm_Bit_CO2High | CO2 高限告警使能 | 0 (关闭) |
| `NH4Rca` | Alarm_Bit_NH3High | 氨气高限告警使能 | 0 (关闭) |

> **测试系统写入方式**: 通过 `AteTcpClient.writeConfig()` 发送 JSON 命令，或通过后端 API 调用。

## 6. Modbus RTU 从站地址 (RS485 总线)

### 6.1 温湿度传感器 (16路)

固件使用 **FC03 (读保持寄存器)**，每个从站读 2 个寄存器：

| 寄存器地址 | 内容 | 类型 | 换算 |
|:---|:---|:---|:---|
| 0x0000 | 湿度 (HUM_INDEX) | uint16 | val/10 → %RH |
| 0x0001 | 温度 (TEM_INDEX) | int16 | val/10 → ℃ |

东营版本从站地址表：`[0x01, 0x02, 0x03, 0x07, 0x08, 0x09, 0x50, 0x1A, 0x1B, 0x1C, 0x1D, 0x1E, 0x1F, 0x51, 0x33, 0x34]`

### 6.2 CO2 传感器 (8路)

固件使用 **FC03 (读保持寄存器)**，每个从站读 1 个寄存器：

| 寄存器地址 | 内容 | 类型 | 换算 |
|:---|:---|:---|:---|
| 0x0002 | CO2 浓度 | uint16 | 原值 → ppm |

标准场区从站地址：`[0x05, 0x0A, 0x11, 0x14, 0x15, 0x16, 0x17, 0x52]`

### 6.3 压差传感器 (4路) — FC04 协议

固件使用 **FC04 (读输入寄存器)**，每个从站读 **3 个寄存器**：

| 寄存器偏移 | 内容 | 类型 | 说明 |
|:---|:---|:---|:---|
| 0x0000 (offset 0) | 未使用 | — | 固件忽略此寄存器 |
| 0x0001 (offset 1) | 原始压差值 | int16 (signed) | 使用 0xF000 符号掩码 |
| 0x0002 (offset 2) | 除数指数 | uint16 | 1 = ÷10^1 = ÷10，0 = 原值 |

固件解析公式：`压差(Pa) = diff_press_from_register(tab_reg[1], tab_reg[2])` = `tab_reg[1] / 10^tab_reg[2]`

从站地址：`[0x0B, 0x28, 0x29, 0x2A]`

**模拟器实现注意**：`setSensorValue('press_N', value)` 写入 offset 1 (register 0x0001)，offset 2 固定为 1 (÷10)。offset 0 保留为 0。